<!DOCTYPE html>
<html lang="en">
   
<!-- Mirrored from www.bristol-fire.com/solutions-products/fire-protection-systems/clean-agent-system/ by HTTrack Website Copier/3.x [XR&CO'2014], Fri, 04 Dec 2020 16:00:27 GMT -->
<head><meta http-equiv="Content-Type" content="text/html; charset=utf-8">
	  
	  <title>FIRE PROTECTION SYSTEM | CLEAN AGENT SYSTEM</title>
	  <meta http-equiv="X-UA-Compatible" content="IE=edge" />
	  <meta name="description" content="Bristol Fire Engineering provides a wide range of complete fire protection systems including fire alarms to industries in Dubai and the Middle East." />
	  <meta name="keywords" content="Fire Extinguishers, Fire Hydrants, Firefighting Equipment, Fire Protection Systems, Fire Alarms, Fire Protection Valves, Fire Pumps, Passive Fire Protection, Fire Trucks, Portable, Mobile, CO2 extinguishers, extinguishers, extinguisher, FIRE PROTECTION SYSTEM, CLEAN AGENT SYSTEM, ATUM227, HFC227ea System, EFS/PFS, HFC227ea System" />
	  <meta name="author" content="bristol-fire.com" />
	  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
	  <!-- Favicon -->
	  <link rel="shortcut icon" href="../../../img/brstolicon.ico" />
	  <!-- Font -->
	  <link rel='stylesheet' href='https://fonts.googleapis.com/css?family=Arimo:300,400,700,400italic,700italic' />
	  <link href='https://fonts.googleapis.com/css?family=Oswald:400,300,700' rel='stylesheet' type='text/css' />
	  <!-- Font Awesome Icons -->
	  <link href='../../../css/font-awesome.min.css' rel='stylesheet' type='text/css' />
	  <!-- Bootstrap core CSS -->
	  <link href="../../../css/bootstrap.min.css" rel="stylesheet" />
	  <link href="../../../css/hover-dropdown-menu.css" rel="stylesheet" />
	  <!-- Icomoon Icons -->
	  <link href="../../../css/icons.css" rel="stylesheet" />
	  <!-- Revolution Slider -->
	  <link href="../../../css/revolution-slider.css" rel="stylesheet" />
	  <link href="../../../rs-plugin/css/settings.css" rel="stylesheet" />
	  <!-- Animations -->
	  <link href="../../../css/animate.min.css" rel="stylesheet" />
	  <!-- Owl Carousel Slider -->
	  <link href="../../../css/owl/owl.carousel.css" rel="stylesheet" />
	  <link href="../../../css/owl/owl.theme.css" rel="stylesheet" />
	  <link href="../../../css/owl/owl.transitions.css" rel="stylesheet" />
	  <!-- PrettyPhoto Popup -->
	  <link href="../../../css/prettyPhoto.css" rel="stylesheet" />
	  <!-- Custom Style -->
	  <link href="../../../css/style.css" rel="stylesheet" />
	  <link href="../../../css/responsive.css" rel="stylesheet" />
	  <!-- Color Scheme -->
	  <link href="../../../css/color.css" rel="stylesheet" />
	  <link href="../../../css/darkbox.css" rel="stylesheet" />
	  <link href="../../../css/jssocials.css" rel="stylesheet" />
	  <link href="../../../css/jssocials-theme-flat.css" rel="stylesheet" />
	  <link href="../../../css/customf9e3.css?v=1.1" rel="stylesheet" />
	  

<!-- Global site tag (gtag.js) - Google Ads: 940337670 -->
<script async src="https://www.googletagmanager.com/gtag/js?id=AW-940337670"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'AW-940337670');
</script>



<!-- Event snippet for Lead generation conversion page -->
<script>
  gtag('event', 'conversion', {'send_to': 'AW-940337670/CtT2CPOr15YBEIbUscAD'});
</script>





   </head>
   <body class="footer-hidden">
	  <div id="page">
	  <!-- Page Loader -->
	  <div id="pageloader">
		 <div class="loader-item fa fa-spin text-color"></div>
	  </div>
	  <!-- Page Loader -->
	  <!-- Top Bar -->
	  <!-- Top Bar -->
	  <header id="sticker" class="sticky-navigation">
		 <!-- Sticky Menu -->
		 <div class="sticky-menu relative">
			<!-- navbar -->
			<div class="navbar navbar-default navbar-bg-light" role="navigation">
			   <div class="container">
				  <div class="row">
					 <div class="col-md-12">
						<div class="navbar-header">
						   <!-- Button For Responsive toggle -->
						   <button type="button" class="navbar-toggle" data-toggle="collapse" data-target=".navbar-collapse">
						   <span class="sr-only">Toggle navigation</span>
						   <span class="icon-bar"></span>
						   <span class="icon-bar"></span>
						   <span class="icon-bar"></span></button>
						   <!-- Logo -->
						   <a class="navbar-brand" href="../../../index.html">
						   <img class="site_logo" alt="Site Logo" src="../../../img/logo.png" />
						   </a>
						</div>
						<!-- Navbar Collapse -->
						<div class="navbar-collapse collapse">
						   <!-- nav -->
						   <ul class="nav navbar-nav">
							  <li >
								 <a href="../../../index.html">
									<!-- <i class="fa fa-users"></i> -->
									HOME
								 </a>
							  </li>
							  <li >
								 <a href="../../../about-us/index.html">
									<!-- <i class="fa fa-users"></i> -->
									ABOUT
								 </a>
							  </li>
							  <li class="mega-menu active">
								 <a href="../../index.html">PRODUCTS / SOLUTIONS</a>
								 <ul class="dropdown-menu">
									<li>
									   <!-- Home Mage Menu grids Begins -->
									   <div class="row">
										  <!-- Home Variation 1 Block -->
										  <div class="col-sm-12 text-center">
											 <!-- Title -->
											 <!-- Links -->
											 <a href="../../fire-extinguishers/index.html" class="icons-hover">
												<div class="mega-meue-bristol-icons">
												   <img src="../../../img/bristol-icons/4.png" class="grey-icons">
												   <img src="../../../img/bristol-icons/bristol-icons-red/4.png" class="red-icons">
												   <span class="mega-menu-icon-title">FIRE <br/>  EXTINGUISHERS</span>
												</div>
											 </a>
											 <a href="../../firefighting-equipment/index.html" class="icons-hover">
												<div class="mega-meue-bristol-icons">
												   <img src="../../../img/bristol-icons/2.png" class="grey-icons">
												   <img src="../../../img/bristol-icons/bristol-icons-red/2.png" class="red-icons">
												   <span class="mega-menu-icon-title">FIREFIGHTING <br/> EQUIPMENT</span>
												</div>
											 </a>
											 <a href="../index.html" class="icons-hover">
												<div class="mega-meue-bristol-icons">
												   <img src="../../../img/bristol-icons/7.png" class="grey-icons">
												   <img src="../../../img/bristol-icons/bristol-icons-red/7.png" class="red-icons">
												   <span class="mega-menu-icon-title">FIRE PROTECTION <br/>  SYSTEMS</span>
												</div>
											 </a>
											 <a href="../../fire-alarms/index.html" class="icons-hover">
												<div class="mega-meue-bristol-icons">
												   <img src="../../../img/bristol-icons/9.png" class="grey-icons">
												   <img src="../../../img/bristol-icons/bristol-icons-red/9.png" class="red-icons">
												   <span class="mega-menu-icon-title">FIRE DETECTION & <br> ALARM SYSTEMS</span>
												</div>
											 </a>
											 <a href="../../fire-valves/index.html" class="icons-hover">
												<div class="mega-meue-bristol-icons">
												   <img src="../../../img/bristol-icons/8.png" class="grey-icons">
												   <img src="../../../img/bristol-icons/bristol-icons-red/8.png" class="red-icons">
												   <span class="mega-menu-icon-title">FIRE PROTECTION<br/>  VALVES</span>
												</div>
											 </a>
											  <a href="../../fire-hydrants/index.html" class="icons-hover">
												<div class="mega-meue-bristol-icons">
												   <img src="../../../img/bristol-icons/10.png" class="grey-icons">
												   <img src="../../../img/bristol-icons/bristol-icons-red/10.png" class="red-icons">
												   <span class="mega-menu-icon-title">FIRE <br/>  HYDRANTS</span>
												</div>
											 </a>
											 <a href="../../fire-pumps/index.html" class="icons-hover">
												<div class="mega-meue-bristol-icons">
												   <img src="../../../img/bristol-icons/3.png" class="grey-icons">
												   <img src="../../../img/bristol-icons/bristol-icons-red/3.png" class="red-icons">
												   <span class="mega-menu-icon-title">FIRE <br/>  PUMPS</span>
												</div>
											 </a>
											 <a href="../../passive-fire-protection/index.html" class="icons-hover">
												<div class="mega-meue-bristol-icons">
												   <img src="../../../img/bristol-icons/1.png" class="grey-icons">
												   <img src="../../../img/bristol-icons/bristol-icons-red/1.png" class="red-icons">
												   <span class="mega-menu-icon-title">PASSIVE FIRE <br/> PROTECTION</span>
												</div>
											 </a>
											 <a href="https://vmd.bristol-fire.com/" target="_blank" class="icons-hover">
												<div class="mega-meue-bristol-icons">
												   <img src="../../../img/bristol-icons/6.png" class="grey-icons">
												   <img src="../../../img/bristol-icons/bristol-icons-red/6.png" class="red-icons">
												   <span class="mega-menu-icon-title">FIRE <br/>  TRUCKS</span>
												</div>
											 </a>
										  </div>
									   </div>
									   <!-- Ends Home Mage Menu Block -->
									</li>
								 </ul>
							  </li>
							  <li >
								 <a href="../../../projects/index.html">PROJECTS</a>
							  </li>
							  <li >
								 <a href="../../../news-events/2019/index.html">NEWS / EVENTS</a>
							  </li>
							  <li >
								 <a href="../../../careers/index.html">CAREERS</a>
							  </li>
							  <li >
								 <a href="../../../contact-us/index.html">CONTACT</a>
							  </li>
							  <!-- Ends Search Box Block -->
						   </ul>
						   <!-- Right nav -->
						</div>
						<!-- /.navbar-collapse -->
					 </div>
					 <!-- /.col-md-12 -->
				  </div>
				  <!-- /.row -->
			   </div>
			   <!-- /.container -->
			</div>
			<!-- navbar -->
		 </div>
		 <!-- Sticky Menu -->
	  </header>
	  <!-- Sticky Navbar -->


		<div class="page-header bg1 page-title-transparent" style="background: url(../../../img/banners/fire_suppression.jpg);background-position: center;">

			<div class="container white">

				<div class="col-md-12">

					<h1 class="title">Products / Solutions</h1>

					<ul class="breadcrumb white">

						<li>

							<a href="../../../index.html">Home</a>

						</li>

						<li><a href="../../index.html">Products/Solutions</a></li>

						<li>

							<a href="../index.html">Fire Protection Systems</a>

						</li>

						<li class="active">Clean Agent System</li>

					</ul>

				</div>

			</div>

		</div>





		<section class="pad-sec">

	 <div class="container">

			<div class="section-title">

				 <h2 class="title">FIRE PROTECTION SYSTEM \ CLEAN AGENT SYSTEM</h2>

			</div>

			<div class="price-details">

				 <span class="price">ATUM227 (HFC227ea System)</span>

			</div>

			<div class="row">

				 <div class="col-md-4 col-sm-6">

						<div class="prod-imgs">

							 <img src="../../../img/productsimages/fp10.jpg" alt="Bristol"/>

						</div>

				 </div>

				 <div class="col-md-8 col-sm-6">

						<div class="description">

							 <div class="section-title left-title">

									<h2 class="title">SPECIFICATIONS</h2>

							 </div>

							 <table class="table table-striped table-bordered text-center" width="100%">

									<thead>

										 <tr>

												<td>SYSTEM MODEL</td>

												<td>ATUM227</td>

										 </tr>

									</thead>

									<tbody>

										<tr>

											<td>Design Standard</td>

											<td>BS EN 15004-1 / NFPA 2001</td>

										</tr>

										<tr>

											<td>Extinguishing Agent</td>

											<td>HFC227ea</td>

										</tr>

										<tr>

											<td>Propellant</td>

											<td>Nitrogen Super-pressurization</td>

										</tr>

										<tr>

											<td>Storage Pressure</td>

											<td>360psi (25bar) @ 70°F (21°C)</td>

										</tr>

										<tr>

											<td>Cylinder Sizes</td>

											<td>15L - 180L Welded Cylinders</td>

										</tr>

										<tr>

											<td>Cylinder Test Pressure</td>

											<td>885psi (61bar)</td>

										</tr>

										<tr>

											<td>Cylinder Valve</td>

											<td>Pressure Differential Piston with Over-pressure Relief Device</td>

										</tr>

										<tr>

											<td>Release Devices</td>

											<td>Manual / Pneumatic / Electric</td>

										</tr>

										<tr>

											<td>Release Condition</td>

											<td>Cross-Zone / Manual</td>

										</tr>

									</tbody>

							 </table>

						</div>

				 </div>

			</div>



			<!-- End -->



			<div class="price-details mt-35">

				 <span class="price">EFS / PFS (HFC227ea System)</span>

			</div>

			<div class="row">

				 <div class="col-md-4 col-sm-6">

						<div class="prod-imgs">

							 <img src="../../../img/productsimages/fp11.jpg" alt="Bristol"/>

						</div>

				 </div>

				 <div class="col-md-8 col-sm-6">

						<div class="description">

							 <div class="section-title left-title">

									<h2 class="title">SPECIFICATIONS</h2>

							 </div>

							 <table class="table table-striped table-bordered text-center" width="100%">

									<thead>

										<tr bgcolor="#f4f4f4"><td colspan="6"><strong>RATIO FLOW CONTROLLER</strong></td></tr>

										 <tr>

												<td width="33%">SYSTEM MODEL</td>

												<td width="33%">EFS</td>

												<td width="34%">PFS</td>

										 </tr>

									</thead>

									<tbody>

										<tr>

											<td>Design Standard</td>

											<td colspan="2">UL 2166 / NFPA 2001</td>

										</tr>

										<tr>

											<td>Extinguishing Agent</td>

											<td colspan="2">HFC227ea</td>

										</tr>

										<tr>

											<td>Storage Pressure</td>

											<td colspan="2">360psi (25bar) @ 70°F (21°C)</td>

										</tr>

										<tr>

											<td>Cylinder Sizes</td>

											<td>27L - 175L</td>

											<td>63L - 175L</td>

										</tr>

										<tr>

											<td>Cylinder Test Pressure</td>

											<td colspan="2">1000psi (69bar)</td>

										</tr>

										<tr>

											<td>Propellant</td>

											<td>Agent Cylinder Nitrogen Super-pressurization</td>

											<td>Agent Cylinder Nitrogen Super-pressurization with Supplementary 68L Nitrogen Cylinder (60/70/80bar)</td>

										</tr>

										<tr>

											<td>Cylinder Valve</td>

											<td colspan="2">Pressure Differential Piston with Over-pressure Relief Device</td>

										</tr>

										<tr>

											<td>Release Devices</td>

											<td colspan="2">Manual / Pneumatic / Electric</td>

										</tr>

										<tr>

											<td>Release Condition</td>

											<td colspan="2">Cross-Zone / Manual</td>

										</tr>

									</tbody>

							 </table>



							  <script id="bx24_form_button" data-skip-moving="true">

    (function(w,d,u,b){w['Bitrix24FormObject']=b;w[b] = w[b] || function(){arguments[0].ref=u;

            (w[b].forms=w[b].forms||[]).push(arguments[0])};

            if(w[b]['forms']) return;

            var s=d.createElement('script');s.async=1;s.src=u+'?'+(1*new Date());

            var h=d.getElementsByTagName('script')[0];h.parentNode.insertBefore(s,h);

    })(window,document,'../../../../corodex.bitrix24.com/bitrix/js/crm/form_loader.js','b24form');



    b24form({"id":"18","lang":"en","sec":"3h30a2","type":"button","click":""});

</script><button class="btn btn-default white btn-lg">Get a Quote</button>

						</div>

				 </div>

			</div>



			<!-- End -->



						</div>

				 </div>

			</div>

									

				</div>

			</div>

					</div>



<!-- Divider -->

			<!-- <div class="divider divider-short divider-center"><i class="fa fa-angle-down"></i></div> -->

<!-- Divider End -->



</section>

		

		



		

 
		<div id="get-quote" class="bg-color get-a-quote black text-center">
			<div class="container">
				<div class="row" data-animation="pulse">
					<div class="col-md-12">Get a Quote / Need a Help ? 
					<a class="black" href="../../../contact-us/index.html">Contact Us</a></div>
				</div>
			</div>
		</div>
		<!-- request -->
	</div>
	<!-- page -->

	<footer id="footer">
			<div class="footer-widget dark-section">
				<div class="container">
					<div class="row">
						<div class="col-xs-12 col-sm-6 col-md-4 widget bottom-xs-pad-20">
							<div class="widget-title">
								<!-- Title -->
								<h3 class="title">Reach Us</h3>
							</div>
							<!-- Address -->
							<p>
							<strong>Office:</strong> B/205, 3 B Street - Dubai, <br>
							United Arab Emirates</p>
							<p><strong>Email:</strong> <a href="mailto:info@bristol-fire.com">info@bristol-fire.com</a></p>
							<p><strong>Call Us:</strong> <a href="tel:+97143472426" class="white">+971 4 3472426</a></p>
							<p><strong>Fax:</strong> +971 4 3472363</p>
							<!-- Phone -->
							
							<!-- Social Links -->
							<div class="social-icon gray-bg icons-circle i-3x">
							<a href="https://www.facebook.com/BristolFireEng/" target="_blank">
								<i class="fa fa-facebook"></i>
							</a> 
							<a href="https://www.instagram.com/bristolfireeng/" target="_blank">
								<i class="fa fa-instagram"></i>
							</a>
							<a href="https://www.linkedin.com/company/bristol-fire-engineering/" target="_blank">
								<i class="fa fa-linkedin"></i>
							</a>
							<a href="https://twitter.com/BristolFireEng" target="_blank">
								<i class="fa fa-twitter"></i>
							</a>
							<a href="https://www.youtube.com/channel/UCVfqtUrSvATUSt_N0GE_kww" target="_blank">
								<i class="fa fa-youtube"></i>
							</a>
						</div>
						</div>
						<div class="col-xs-12 col-sm-6 col-md-8">
							<div class="col-xs-12 col-sm-6 col-md-6 widget bottom-xs-pad-20">
								<div class="widget-title">
									<!-- Title -->
									<h3 class="title">Quick Links</h3>
								</div>

								<nav>
							<ul>
								<!-- List Items -->
								<li>
									<a href="../../../about-us/index.html">About us</a>
								</li>
								<li>
									<a href="../../index.html">Solutions / Products </a>
								</li>
								<li>
									<a href="../../../projects/index.html">Projects</a>
								</li>
								<li>
									<a href="../../../news-events/index.html">News & Events</a>
								</li>
								<li>
									<a href="../../../contact-us/index.html">Contact</a>
								</li>
							   
							</ul>
						</nav>
							</div>

							<div class="col-xs-12 col-sm-6 col-md-6 widget bottom-xs-pad-20">
								<div class="widget-title">
									<!-- Title -->
									<h3 class="title">Products / Solutions</h3>
								</div>
								<div class="row">
									<div class="col-md-6 col-xs-6">
										<nav>
											<ul>
												<!-- List Items -->
												<li>
													<a href="../../fire-extinguishers/index.html">Fire Extinguishers</a>
												</li>
												<li>
													<a href="../../firefighting-equipment/index.html">Firefighting Equipment</a>
												</li>
												<li>
													<a href="../index.html">Fire Protection Systems</a>
												</li>
												<li>
													<a href="../../fire-alarms/index.html">Fire Alarms</a>
												</li>
											  <li>
														<a href="../../fire-valves/index.html">Fire Protection Valves</a>
													</li>
											</ul>
										</nav>
									</div>

									<div class="col-md-6 col-xs-6">
										<nav>
							<ul>
								<!-- List Items -->
								
							<li>
								<a href="../../fire-hydrants/index.html">Fire Hydrants</a>
							</li>
							
							<li>
								<a href="../../fire-pumps/index.html">Fire Pumps</a>
							</li>
								<li>
									<a href="../../passive-fire-protection/index.html">Passive Fire Protection</a>
								</li>
								<li>
									<a href="https://vmd.bristol-fire.com/" target="_blank">Fire Trucks</a>
								</li>
							</ul>
						</nav>
									</div>
								</div>
							</div>
						</div>
						
					   
					</div>
				</div>
			</div>
			<!-- footer-top -->
			<div class="copyright dark-section">
				<div class="container">
					<div class="row">
						<!-- Copyrights -->
						<div class="col-xs-10 col-sm-6 col-md-6"> &copy; 
							2020						 BRISTOL Fire Engineering LLC
						</div>
						<!-- <div class="col-xs-2  col-sm-6 col-md-6 text-right page-scroll gray-bg icons-circle i-3x"> -->
							<!-- <div class="text-right page-scroll gray-bg icons-circle i-3x toTop"> -->
								<a href="javascript:;" id="top" class="toTop">
									<i class="fa fa-arrow-up"></i>
								</a>
							<!-- </div> -->
						<!-- </div> -->
					</div>
				</div>
			</div>
			<!-- footer-bottom -->
		</footer>
		<!-- footer -->

	<!-- Scripts -->
	<script type="text/javascript" src="../../../js/jquery.min.js"></script> 
	<script type="text/javascript" src="../../../js/bootstrap.min.js"></script> 
	<!-- Menu jQuery plugin -->
	 
	<script type="text/javascript" src="../../../js/hover-dropdown-menu.js"></script> 
	<!-- Menu jQuery Bootstrap Addon --> 
	<script type="text/javascript" src="../../../js/jquery.hover-dropdown-menu-addon.js"></script> 
	<!-- Scroll Top Menu -->
	 
	<script type="text/javascript" src="../../../js/jquery.easing.1.3.js"></script> 
	<!-- Sticky Menu --> 
	<script type="text/javascript" src="../../../js/jquery.sticky.js"></script> 
	<!-- Bootstrap Validation -->
	 
	<script type="text/javascript" src="../../../js/bootstrapValidator.min.js"></script> 
	<!-- Revolution Slider -->
	 
	<script type="text/javascript" src="../../../rs-plugin/js/jquery.themepunch.tools.min.js"></script>
	<script type="text/javascript" src="../../../rs-plugin/js/jquery.themepunch.revolution.min.js"></script> 
	<script type="text/javascript" src="../../../js/revolution-custom.js"></script> 
	<!-- Portfolio Filter -->
	 
	<script type="text/javascript" src="../../../js/jquery.mixitup.min.js"></script> 
	<!-- Animations -->
	 
	<script type="text/javascript" src="../../../js/jquery.appear.js"></script> 
	<script type="text/javascript" src="../../../js/effect.js"></script> 
	<!-- Owl Carousel Slider -->
	 
	<script type="text/javascript" src="../../../js/owl.carousel.min.js"></script> 
	<!-- Pretty Photo Popup -->
	 
	<script type="text/javascript" src="../../../js/jquery.prettyPhoto.js"></script> 
	<!-- Parallax BG -->
	 
	<script type="text/javascript" src="../../../js/jquery.parallax-1.1.3.js"></script> 
	<!-- Fun Factor / Counter -->
	 
	<!-- <script type="text/javascript" src="https://www.bristol-fire.com/js/jquery.countTo.js"></script>  -->
	<!-- Twitter Feed -->
	 
	<!-- <script type="text/javascript" src="https://www.bristol-fire.com/js/tweet/carousel.js"></script> 
	<script type="text/javascript" src="https://www.bristol-fire.com/js/tweet/scripts.js"></script> 
	<script type="text/javascript" src="https://www.bristol-fire.com/js/tweet/tweetie.min.js"></script>  -->
	<!-- Background Video -->
	 
	<!-- <script type="text/javascript" src="https://www.bristol-fire.com/js/jquery.mb.YTPlayer.js"></script> -->
	<!-- Custom Js Code -->
	<script type="text/javascript" src="../../../js/isotope.min.js"></script>
	<script type="text/javascript" src="../../../js/darkbox.js"></script>
	<script type="text/javascript" src="../../../js/jssocials.min.js"></script>
	<script type="text/javascript" src="../../../js/custom.js"></script>
	<script async defer src="https://maps.googleapis.com/maps/api/js?key=AIzaSyCVW6CI_UUirlqKGgtqjeeaqd_VYnlXHxY&amp;callback=initMap"></script>
	<!-- Scripts -->
	
<script>
        (function(w,d,u){
                var s=d.createElement('script');s.async=true;s.src=u+'?'+(Date.now()/60000|0);
                var h=d.getElementsByTagName('script')[0];h.parentNode.insertBefore(s,h);
        })(window,document,'../../../../cdn.bitrix24.com/b416329/crm/site_button/loader_16_ijulke.js');
</script>
		
	</body>

<!-- Mirrored from www.bristol-fire.com/solutions-products/fire-protection-systems/clean-agent-system/ by HTTrack Website Copier/3.x [XR&CO'2014], Fri, 04 Dec 2020 16:00:27 GMT -->
</html>
        

	 