<!DOCTYPE html>
<html lang="en">
   
<!-- Mirrored from www.bristol-fire.com/solutions-products/fire-protection-systems/foam-system/ by HTTrack Website Copier/3.x [XR&CO'2014], Fri, 04 Dec 2020 16:00:26 GMT -->
<head><meta http-equiv="Content-Type" content="text/html; charset=utf-8">
	  
	  <title>FIRE PROTECTION SYSTEM | CLEAN AGENT SYSTEM</title>
	  <meta http-equiv="X-UA-Compatible" content="IE=edge" />
	  <meta name="description" content="Bristol Fire Engineering provides manufacture and supply Foam-Based Extinguishing Systems to meet the requirements of our customers in the fire fighting industry." />
	  <meta name="keywords" content="Fire Extinguishers, Fire Hydrants, Firefighting Equipment, Fire Protection Systems, Fire Alarms, Fire Protection Valves, Fire Pumps, Passive Fire Protection, Fire Trucks, Portable, Mobile, CO2 extinguishers, extinguishers, extinguisher, FIRE PROTECTION SYSTEM, CLEAN AGENT SYSTEM, ATUM227, HFC227ea System, EFS/PFS, HFC227ea System, CLEAN AGENT SYSTEM, Bladder Tank, Proportioner, Water, Foam Monitor, Deluge Valve" />
	  <meta name="author" content="bristol-fire.com" />
	  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
	  <!-- Favicon -->
	  <link rel="shortcut icon" href="../../../img/brstolicon.ico" />
	  <!-- Font -->
	  <link rel='stylesheet' href='https://fonts.googleapis.com/css?family=Arimo:300,400,700,400italic,700italic' />
	  <link href='https://fonts.googleapis.com/css?family=Oswald:400,300,700' rel='stylesheet' type='text/css' />
	  <!-- Font Awesome Icons -->
	  <link href='../../../css/font-awesome.min.css' rel='stylesheet' type='text/css' />
	  <!-- Bootstrap core CSS -->
	  <link href="../../../css/bootstrap.min.css" rel="stylesheet" />
	  <link href="../../../css/hover-dropdown-menu.css" rel="stylesheet" />
	  <!-- Icomoon Icons -->
	  <link href="../../../css/icons.css" rel="stylesheet" />
	  <!-- Revolution Slider -->
	  <link href="../../../css/revolution-slider.css" rel="stylesheet" />
	  <link href="../../../rs-plugin/css/settings.css" rel="stylesheet" />
	  <!-- Animations -->
	  <link href="../../../css/animate.min.css" rel="stylesheet" />
	  <!-- Owl Carousel Slider -->
	  <link href="../../../css/owl/owl.carousel.css" rel="stylesheet" />
	  <link href="../../../css/owl/owl.theme.css" rel="stylesheet" />
	  <link href="../../../css/owl/owl.transitions.css" rel="stylesheet" />
	  <!-- PrettyPhoto Popup -->
	  <link href="../../../css/prettyPhoto.css" rel="stylesheet" />
	  <!-- Custom Style -->
	  <link href="../../../css/style.css" rel="stylesheet" />
	  <link href="../../../css/responsive.css" rel="stylesheet" />
	  <!-- Color Scheme -->
	  <link href="../../../css/color.css" rel="stylesheet" />
	  <link href="../../../css/darkbox.css" rel="stylesheet" />
	  <link href="../../../css/jssocials.css" rel="stylesheet" />
	  <link href="../../../css/jssocials-theme-flat.css" rel="stylesheet" />
	  <link href="../../../css/customf9e3.css?v=1.1" rel="stylesheet" />
	  

<!-- Global site tag (gtag.js) - Google Ads: 940337670 -->
<script async src="https://www.googletagmanager.com/gtag/js?id=AW-940337670"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'AW-940337670');
</script>



<!-- Event snippet for Lead generation conversion page -->
<script>
  gtag('event', 'conversion', {'send_to': 'AW-940337670/CtT2CPOr15YBEIbUscAD'});
</script>





   </head>
   <body class="footer-hidden">
	  <div id="page">
	  <!-- Page Loader -->
	  <div id="pageloader">
		 <div class="loader-item fa fa-spin text-color"></div>
	  </div>
	  <!-- Page Loader -->
	  <!-- Top Bar -->
	  <!-- Top Bar -->
	  <header id="sticker" class="sticky-navigation">
		 <!-- Sticky Menu -->
		 <div class="sticky-menu relative">
			<!-- navbar -->
			<div class="navbar navbar-default navbar-bg-light" role="navigation">
			   <div class="container">
				  <div class="row">
					 <div class="col-md-12">
						<div class="navbar-header">
						   <!-- Button For Responsive toggle -->
						   <button type="button" class="navbar-toggle" data-toggle="collapse" data-target=".navbar-collapse">
						   <span class="sr-only">Toggle navigation</span>
						   <span class="icon-bar"></span>
						   <span class="icon-bar"></span>
						   <span class="icon-bar"></span></button>
						   <!-- Logo -->
						   <a class="navbar-brand" href="../../../index.html">
						   <img class="site_logo" alt="Site Logo" src="../../../img/logo.png" />
						   </a>
						</div>
						<!-- Navbar Collapse -->
						<div class="navbar-collapse collapse">
						   <!-- nav -->
						   <ul class="nav navbar-nav">
							  <li >
								 <a href="../../../index.html">
									<!-- <i class="fa fa-users"></i> -->
									HOME
								 </a>
							  </li>
							  <li >
								 <a href="../../../about-us/index.html">
									<!-- <i class="fa fa-users"></i> -->
									ABOUT
								 </a>
							  </li>
							  <li class="mega-menu active">
								 <a href="../../index.html">PRODUCTS / SOLUTIONS</a>
								 <ul class="dropdown-menu">
									<li>
									   <!-- Home Mage Menu grids Begins -->
									   <div class="row">
										  <!-- Home Variation 1 Block -->
										  <div class="col-sm-12 text-center">
											 <!-- Title -->
											 <!-- Links -->
											 <a href="../../fire-extinguishers/index.html" class="icons-hover">
												<div class="mega-meue-bristol-icons">
												   <img src="../../../img/bristol-icons/4.png" class="grey-icons">
												   <img src="../../../img/bristol-icons/bristol-icons-red/4.png" class="red-icons">
												   <span class="mega-menu-icon-title">FIRE <br/>  EXTINGUISHERS</span>
												</div>
											 </a>
											 <a href="../../firefighting-equipment/index.html" class="icons-hover">
												<div class="mega-meue-bristol-icons">
												   <img src="../../../img/bristol-icons/2.png" class="grey-icons">
												   <img src="../../../img/bristol-icons/bristol-icons-red/2.png" class="red-icons">
												   <span class="mega-menu-icon-title">FIREFIGHTING <br/> EQUIPMENT</span>
												</div>
											 </a>
											 <a href="../index.html" class="icons-hover">
												<div class="mega-meue-bristol-icons">
												   <img src="../../../img/bristol-icons/7.png" class="grey-icons">
												   <img src="../../../img/bristol-icons/bristol-icons-red/7.png" class="red-icons">
												   <span class="mega-menu-icon-title">FIRE PROTECTION <br/>  SYSTEMS</span>
												</div>
											 </a>
											 <a href="../../fire-alarms/index.html" class="icons-hover">
												<div class="mega-meue-bristol-icons">
												   <img src="../../../img/bristol-icons/9.png" class="grey-icons">
												   <img src="../../../img/bristol-icons/bristol-icons-red/9.png" class="red-icons">
												   <span class="mega-menu-icon-title">FIRE DETECTION & <br> ALARM SYSTEMS</span>
												</div>
											 </a>
											 <a href="../../fire-valves/index.html" class="icons-hover">
												<div class="mega-meue-bristol-icons">
												   <img src="../../../img/bristol-icons/8.png" class="grey-icons">
												   <img src="../../../img/bristol-icons/bristol-icons-red/8.png" class="red-icons">
												   <span class="mega-menu-icon-title">FIRE PROTECTION<br/>  VALVES</span>
												</div>
											 </a>
											  <a href="../../fire-hydrants/index.html" class="icons-hover">
												<div class="mega-meue-bristol-icons">
												   <img src="../../../img/bristol-icons/10.png" class="grey-icons">
												   <img src="../../../img/bristol-icons/bristol-icons-red/10.png" class="red-icons">
												   <span class="mega-menu-icon-title">FIRE <br/>  HYDRANTS</span>
												</div>
											 </a>
											 <a href="../../fire-pumps/index.html" class="icons-hover">
												<div class="mega-meue-bristol-icons">
												   <img src="../../../img/bristol-icons/3.png" class="grey-icons">
												   <img src="../../../img/bristol-icons/bristol-icons-red/3.png" class="red-icons">
												   <span class="mega-menu-icon-title">FIRE <br/>  PUMPS</span>
												</div>
											 </a>
											 <a href="../../passive-fire-protection/index.html" class="icons-hover">
												<div class="mega-meue-bristol-icons">
												   <img src="../../../img/bristol-icons/1.png" class="grey-icons">
												   <img src="../../../img/bristol-icons/bristol-icons-red/1.png" class="red-icons">
												   <span class="mega-menu-icon-title">PASSIVE FIRE <br/> PROTECTION</span>
												</div>
											 </a>
											 <a href="https://vmd.bristol-fire.com/" target="_blank" class="icons-hover">
												<div class="mega-meue-bristol-icons">
												   <img src="../../../img/bristol-icons/6.png" class="grey-icons">
												   <img src="../../../img/bristol-icons/bristol-icons-red/6.png" class="red-icons">
												   <span class="mega-menu-icon-title">FIRE <br/>  TRUCKS</span>
												</div>
											 </a>
										  </div>
									   </div>
									   <!-- Ends Home Mage Menu Block -->
									</li>
								 </ul>
							  </li>
							  <li >
								 <a href="../../../projects/index.html">PROJECTS</a>
							  </li>
							  <li >
								 <a href="../../../news-events/2019/index.html">NEWS / EVENTS</a>
							  </li>
							  <li >
								 <a href="../../../careers/index.html">CAREERS</a>
							  </li>
							  <li >
								 <a href="../../../contact-us/index.html">CONTACT</a>
							  </li>
							  <!-- Ends Search Box Block -->
						   </ul>
						   <!-- Right nav -->
						</div>
						<!-- /.navbar-collapse -->
					 </div>
					 <!-- /.col-md-12 -->
				  </div>
				  <!-- /.row -->
			   </div>
			   <!-- /.container -->
			</div>
			<!-- navbar -->
		 </div>
		 <!-- Sticky Menu -->
	  </header>
	  <!-- Sticky Navbar -->


		<div class="page-header bg1 page-title-transparent" style="background: url(../../../img/banners/fire_suppression.jpg);background-position: center;">

			<div class="container white">

				<div class="col-md-12">

					<h1 class="title">Products / Solutions</h1>

					<ul class="breadcrumb white">

						<li>

							<a href="../../../index.html">Home</a>

						</li>

						<li><a href="../../index.html">Products/Solutions</a></li>

						<li>

							<a href="../index.html">Fire Protection Systems</a>

						</li>

						<li class="active">Foam System</li>

					</ul>

				</div>

			</div>

		</div>





		<section class="pad-sec">

	 <div class="container">

			<div class="section-title">

				 <h2 class="title">FIRE PROTECTION SYSTEM \ FOAM SYSTEM</h2>

			</div>

			<div class="price-details mt-35">

				 <span class="price">Bladder Tank & Proportioner</span>

			</div>

			<div class="row">

				 <div class="col-md-4 col-sm-6">

						<div class="prod-imgs">

							 <img src="../../../img/productsimages/fv116.jpg" alt="Bristol"/>

						</div>

				 </div>

				 <div class="col-md-8 col-sm-6">

						<div class="description">

							 <div class="section-title left-title">

									<h2 class="title">SPECIFICATIONS</h2>

							 </div>

							 <table class="table table-striped table-bordered text-center" width="100%">

									<thead>

										<tr bgcolor="#f4f4f4"><td colspan="6"><strong>RATIO FLOW CONTROLLER</strong></td></tr>

										 <tr>

												<td>MODEL</td>

												<td>BBT-RFC2</td>

												<td>BBT-RFC3</td>

												<td>BBT-RFC4</td>

												<td>BBT-RFC6</td>

												<td>BBT-RFC8</td>

										 </tr>

									</thead>

									<tbody>

										<tr>

											<td>Nominal Diameter</td>

											<td>DN50</td>

											<td>DN80</td>

											<td>DN100</td>

											<td>DN150</td>

											<td>DN200</td>

										</tr>

										<tr>

											<td>Foam Concentrate Inlet Diameter</td>

											<td>DN25</td>

											<td>DN40</td>

											<td>DN40</td>

											<td>DN50</td>

											<td>DN65</td>

										</tr>

										<tr>

											<td>Nominal Flow Range (L/min)</td>

											<td>75-1000</td>

											<td>200-3200</td>

											<td>400-6200</td>

											<td>1000-11500</td>

											<td>3000-20000</td>

										</tr>

										<tr>

											<td>Length</td>

											<td colspan="5">1000mm</td>

										</tr>

										<tr>

											<td>Connection Type</td>

											<td colspan="5">Flanged ANSI B 16.5, 150#, RF</td>

										</tr>

										<tr>

											<td>Proportioning Ratio</td>

											<td colspan="5">3%</td>

										</tr>

										<tr>

											<td>Max. Working Pressure</td>

											<td colspan="5">12bar (175psi)</td>

										</tr>

										<tr>

											<td>Hydrostatic Test Pressure</td>

											<td colspan="5">18bar (263psi)</td>

										</tr>

										<tr>

											<td>Body Material</td>

											<td colspan="5">Carbon Steel Exterior / Stainless Steel Internal</td>

										</tr>

										<tr>

											<td>Valve Material</td>

											<td colspan="5">Stainless Steel</td>

										</tr>

										<tr>

											<td>Approval</td>

											<td colspan="5">UL Listed with AFFF 3% and AR-AFFF 3x3%</td>

										</tr>

										<tr bgcolor="#f4f4f4">

											<td colspan="6"><strong>BLADDER TANK</strong></td>

										</tr>

										<tr>

											<td colspan="6">Complete with Pre-piping/Trim to Bladder Tank</td>

										</tr>

										<tr>

											<td>Capacity (L)</td>

											<td colspan="4">200-15000</td>

											<td>2500-15000</td>

										</tr>

										<tr>

											<td>Orientation</td>

											<td colspan="5">Vertical / Horizontal</td>

										</tr>

										<tr>

											<td>Design Code</td>

											<td colspan="5">ASME Sec.VIII Div.I Latest Edition</td>

										</tr>

										<tr>

											<td>Max. Working Pressure</td>

											<td colspan="5">12bar (175psi)</td>

										</tr>

										<tr>

											<td>Hydrostatic Test Pressure</td>

											<td colspan="5">18bar (263psi)</td>

										</tr>

										<tr>

											<td>Bladder Material</td>

											<td colspan="5">Nylon Reinforced Nitrile Rubber (BUNA-N)</td>

										</tr>

										<tr>

											<td>Spool Piece Material</td>

											<td colspan="5">Carbon Steel</td>

										</tr>

										<tr>

											<td>Foam Piping Material</td>

											<td colspan="5">Stainless Steel</td>

										</tr>

										<tr>

											<td>Water Piping Material</td>

											<td colspan="5">Carbon Steel</td>

										</tr>

										<tr>

											<td>Relief Valve Material</td>

											<td colspan="5">Copper Alloy / Stainless Steel</td>

										</tr>

										<tr>

											<td>Tank Material</td>

											<td colspan="5">Carbon Steel</td>

										</tr>

										<tr>

											<td>Internal Finishing</td>

											<td colspan="5">Coal Tar Epoxy</td>

										</tr>

										<tr>

											<td>External Finishing</td>

											<td colspan="5">Painted Epoxy Flame Red (RAL 3000)</td>

										</tr>

									</tbody>

							 </table>

						</div>

				 </div>

			</div>



			<!-- End -->



			<div class="price-details mt-35">

				 <span class="price">Water/Foam Monitor</span>

			</div>

			<div class="row">

				 <div class="col-md-4 col-sm-6">

						<div class="prod-imgs">

							 <img src="../../../img/productsimages/fp9.jpg" alt="Bristol"/>

						</div>

				 </div>

				 <div class="col-md-8 col-sm-6">

						<div class="description">

							 <div class="section-title left-title">

									<h2 class="title">SPECIFICATIONS</h2>

							 </div>

							 <table class="table table-striped table-bordered text-center" width="100%">

									<thead>

										 <tr>

												<td rowspan="2" style="vertical-align: middle;">MODEL</td>

												<td rowspan="2" style="vertical-align: middle;">Inlet Flange</td>

												<td rowspan="2" style="vertical-align: middle;">Barrel</td>

												<td rowspan="2" style="vertical-align: middle;">Flow Rate</td>

												<td rowspan="2" style="vertical-align: middle;">Induction Mechanism </td>

												<td colspan="2">Horizontal Throw @ 30° Still Air</td>

										 </tr>

										 <tr>

										 	<td>Water</td>

										 	<td>Foam-Water</td>

										 </tr>

									</thead>

									<tbody>

										<tr>

											<td>FFM-SI-500-4</td>

											<td>4"</td>

											<td>3"</td>

											<td>500gpm</td>

											<td>Self-Inducting</td>

											<td>50m</td>

											<td>45m</td>

										</tr>

										<tr>

											<td>FFM-SI-750-4-5055</td>

											<td>4"</td>

											<td>3"</td>

											<td>750gpm</td>

											<td>Self-Inducting</td>

											<td>60m</td>

											<td>55m</td>

										</tr>

										<tr>

											<td>FFM-SI-750-4-6055 *</td>

											<td>4"</td>

											<td>3"</td>

											<td>750gpm</td>

											<td>Self-Inducting</td>

											<td>60m</td>

											<td>55m</td>

										</tr>

										<tr>

											<td>FFM-SI-1000-4</td>

											<td>4"</td>

											<td>4"</td>

											<td>1000gpm</td>

											<td>Self-Inducting</td>

											<td>70m</td>

											<td>65m</td>

										</tr>

										<tr>

											<td>FFM-JRCP-1000-4</td>

											<td>4"</td>

											<td>4"</td>

											<td>1000gpm</td>

											<td>JRCP</td>

											<td>70m</td>

											<td>65m</td>

										</tr>

										<tr>

											<td>VFM-SI-500/750-4</td>

											<td>4"</td>

											<td>4"</td>

											<td>500/750gpm</td>

											<td>Self-Inducting</td>

											<td>50/60m</td>

											<td>45/55m</td>

										</tr>

										<tr>

											<td>VFM-JRCP-500/750-4</td>

											<td>4"</td>

											<td>4"</td>

											<td>500/750gpm</td>

											<td>JRCP</td>

											<td>50/60m</td>

											<td>45/55m</td>

										</tr>

										<tr>

											<td>VFM-SI-500/750/1000-4</td>

											<td>4"</td>

											<td>4"</td>

											<td>500/750/1000gpm</td>

											<td>Self-Inducting</td>

											<td>50/60/70m</td>

											<td>45/55/65m</td>

										</tr>

										<tr>

											<td>VFM-JRCP-500/750/1000-4</td>

											<td>4"</td>

											<td>4"</td>

											<td>500/750/1000gpm</td>

											<td>JRCP</td>

											<td>50/60/70m</td>

											<td>45/55/65m</td>

										</tr>

										<tr>

											<td>VFM-SI-1000/1500/2000-6</td>

											<td>6"</td>

											<td>6"</td>

											<td>1000/1500/2000gpm</td>

											<td>Self-Inducting</td>

											<td>70/75/80m</td>

											<td>65/70/75m</td>

										</tr>

										<tr>

											<td>VFM-JRCP-1000/1500/2000-6</td>

											<td>6"</td>

											<td>6"</td>

											<td>1000/1500/2000gpm</td>

											<td>JRCP</td>

											<td>70/75/80m</td>

											<td>65/70/75m</td>

										</tr>

										<tr>

											<td colspan="7" align="left"><i>*Lever Type Actuator</i></td>

										</tr>

									</tbody>

							 </table>

						</div>

				 </div>

			</div>



			<!-- End -->



			<div class="price-details mt-35">

				 <span class="price">Deluge Valve</span>

			</div>

			<div class="row">

				 <div class="col-md-4 col-sm-6">

						<div class="prod-imgs">

							 <img src="../../../img/productsimages/fp8.jpg" alt="Bristol"/>

						</div>

				 </div>

				 <div class="col-md-8 col-sm-6">

						<div class="description">

							 <div class="section-title left-title">

									<h2 class="title">SPECIFICATIONS</h2>

							 </div>

							 <table class="table table-striped table-bordered text-center" width="100%">

									<thead>

										 <tr>

												<td>MODEL Series</td>

												<td>XT-4080S</td>

												<td>XT-4080P</td>

										 </tr>

									</thead>

									<tbody>

										<tr>

											<td>Actuation Trim</td>

											<td>Solenoid & Pneumatic</td>

											<td>Pneumatic</td>

										</tr>

										<tr>

											<td>Standard</td>

											<td colspan="2">ANSI/UL 260</td>

										</tr>

										<tr>

											<td>Sizes</td>

											<td colspan="2">4" / 6" / 8"</td>

										</tr>

										<tr>

											<td>Inlet Connection</td>

											<td colspan="2">Flanged Class 150 ANSI B16.5</td>

										</tr>

										<tr>

											<td>Max. Working Pressure</td>

											<td colspan="2">175psi / 12bar</td>

										</tr>

										<tr>

											<td>Test Pressure</td>

											<td colspan="2">350psi / 24bar</td>

										</tr>

										<tr>

											<td>Main Valve Body & Cover Materials</td>

											<td colspan="2">Cast Steel ASTM A216 Gr. WCB <br> Naval Bronze: ASTM B61 <br> Nickel Al-Bronze: ASTM B148/BS1400 Gr. AB2 <br> Stainless Steel: ASTM A351 Gr. CF8/CF8M</td>

										</tr>

										<tr>

											<tr>

												<td>Valve Seat Material</td>

												<td colspan="2">Stainless Steel Gr. 316</td>

											</tr>

											<tr>

												<td>All Other Internal Parts Material</td>

												<td colspan="2">Stainless Steel Gr. 304</td>

											</tr>

											<td>Stem Material</td>

											<td colspan="2">Stainless Steel Gr. 316 <br> Monel for Seawater</td>

										</tr>

										<tr>

											<td>Trim Material</td>

											<td colspan="2">Stainless Steel</td>

										</tr>

										<tr>

											<td>Standard Finish</td>

											<td colspan="2">RAL 3000 (Flame Red)</td>

										</tr>

										<tr>

											<td colspan="3"><strong>SOLENOID VALVE</strong></td>

										</tr>

										<tr>

											<td>Type</td>

											<td colspan="2">3/2 way - Normally Open, Energize to open Deluge Valve <br> 3/2 way - Normally Close, De-energize to open Deluge Valve</td>

										</tr>

										<tr>

											<td>Body Material</td>

											<td colspan="2">Brass ASTM B283, Stainless Steel</td>

										</tr>

										<tr>

											<td>Enclosure Options</td>

											<td colspan="2">Weather proof to NEMA type 1, 2, 3, 4, 5. NEMA type 6, 7, 8 - Watertight IP65 <br> Explosion Proof PESO/CMRI certi ed for Gr.IIA/IIB (sold at an extra cost)</td>

										</tr>

										<tr>

											<td>Coil</td>

											<td colspan="2">Class F</td>

										</tr>

										<tr>

											<td colspan="3"><strong>PNEUMATIC PILOT VALVE</strong></td>

										</tr>

										<tr>

											<td>Body & Trim Material</td>

											<td colspan="2">Complete Stainless Steel</td>

										</tr>

										<tr>

											<td>Max. Pressure</td>

											<td colspan="2">375psig (26barg)</td>

										</tr>

										<tr>

											<td>Fluid</td>

											<td colspan="2">Air / Water / Light Oil</td>

										</tr>

										<tr>

											<td>Elastomers</td>

											<td colspan="2">Buna-N Nylon Reinforced</td>

										</tr>

									</tbody>

							 </table>

							 <script id="bx24_form_button" data-skip-moving="true">

    (function(w,d,u,b){w['Bitrix24FormObject']=b;w[b] = w[b] || function(){arguments[0].ref=u;

            (w[b].forms=w[b].forms||[]).push(arguments[0])};

            if(w[b]['forms']) return;

            var s=d.createElement('script');s.async=1;s.src=u+'?'+(1*new Date());

            var h=d.getElementsByTagName('script')[0];h.parentNode.insertBefore(s,h);

    })(window,document,'../../../../corodex.bitrix24.com/bitrix/js/crm/form_loader.js','b24form');



    b24form({"id":"18","lang":"en","sec":"3h30a2","type":"button","click":""});

</script><button class="btn btn-default white btn-lg">Get a Quote</button>

						</div>

				 </div>

			</div>



			<!-- End -->

									

				</div>

			</div>

					</div>



<!-- Divider -->

			<!-- <div class="divider divider-short divider-center"><i class="fa fa-angle-down"></i></div> -->

<!-- Divider End -->



</section>

		

		



		

 
		<div id="get-quote" class="bg-color get-a-quote black text-center">
			<div class="container">
				<div class="row" data-animation="pulse">
					<div class="col-md-12">Get a Quote / Need a Help ? 
					<a class="black" href="../../../contact-us/index.html">Contact Us</a></div>
				</div>
			</div>
		</div>
		<!-- request -->
	</div>
	<!-- page -->

	<footer id="footer">
			<div class="footer-widget dark-section">
				<div class="container">
					<div class="row">
						<div class="col-xs-12 col-sm-6 col-md-4 widget bottom-xs-pad-20">
							<div class="widget-title">
								<!-- Title -->
								<h3 class="title">Reach Us</h3>
							</div>
							<!-- Address -->
							<p>
							<strong>Office:</strong> B/205, 3 B Street - Dubai, <br>
							United Arab Emirates</p>
							<p><strong>Email:</strong> <a href="mailto:info@bristol-fire.com">info@bristol-fire.com</a></p>
							<p><strong>Call Us:</strong> <a href="tel:+97143472426" class="white">+971 4 3472426</a></p>
							<p><strong>Fax:</strong> +971 4 3472363</p>
							<!-- Phone -->
							
							<!-- Social Links -->
							<div class="social-icon gray-bg icons-circle i-3x">
							<a href="https://www.facebook.com/BristolFireEng/" target="_blank">
								<i class="fa fa-facebook"></i>
							</a> 
							<a href="https://www.instagram.com/bristolfireeng/" target="_blank">
								<i class="fa fa-instagram"></i>
							</a>
							<a href="https://www.linkedin.com/company/bristol-fire-engineering/" target="_blank">
								<i class="fa fa-linkedin"></i>
							</a>
							<a href="https://twitter.com/BristolFireEng" target="_blank">
								<i class="fa fa-twitter"></i>
							</a>
							<a href="https://www.youtube.com/channel/UCVfqtUrSvATUSt_N0GE_kww" target="_blank">
								<i class="fa fa-youtube"></i>
							</a>
						</div>
						</div>
						<div class="col-xs-12 col-sm-6 col-md-8">
							<div class="col-xs-12 col-sm-6 col-md-6 widget bottom-xs-pad-20">
								<div class="widget-title">
									<!-- Title -->
									<h3 class="title">Quick Links</h3>
								</div>

								<nav>
							<ul>
								<!-- List Items -->
								<li>
									<a href="../../../about-us/index.html">About us</a>
								</li>
								<li>
									<a href="../../index.html">Solutions / Products </a>
								</li>
								<li>
									<a href="../../../projects/index.html">Projects</a>
								</li>
								<li>
									<a href="../../../news-events/index.html">News & Events</a>
								</li>
								<li>
									<a href="../../../contact-us/index.html">Contact</a>
								</li>
							   
							</ul>
						</nav>
							</div>

							<div class="col-xs-12 col-sm-6 col-md-6 widget bottom-xs-pad-20">
								<div class="widget-title">
									<!-- Title -->
									<h3 class="title">Products / Solutions</h3>
								</div>
								<div class="row">
									<div class="col-md-6 col-xs-6">
										<nav>
											<ul>
												<!-- List Items -->
												<li>
													<a href="../../fire-extinguishers/index.html">Fire Extinguishers</a>
												</li>
												<li>
													<a href="../../firefighting-equipment/index.html">Firefighting Equipment</a>
												</li>
												<li>
													<a href="../index.html">Fire Protection Systems</a>
												</li>
												<li>
													<a href="../../fire-alarms/index.html">Fire Alarms</a>
												</li>
											  <li>
														<a href="../../fire-valves/index.html">Fire Protection Valves</a>
													</li>
											</ul>
										</nav>
									</div>

									<div class="col-md-6 col-xs-6">
										<nav>
							<ul>
								<!-- List Items -->
								
							<li>
								<a href="../../fire-hydrants/index.html">Fire Hydrants</a>
							</li>
							
							<li>
								<a href="../../fire-pumps/index.html">Fire Pumps</a>
							</li>
								<li>
									<a href="../../passive-fire-protection/index.html">Passive Fire Protection</a>
								</li>
								<li>
									<a href="https://vmd.bristol-fire.com/" target="_blank">Fire Trucks</a>
								</li>
							</ul>
						</nav>
									</div>
								</div>
							</div>
						</div>
						
					   
					</div>
				</div>
			</div>
			<!-- footer-top -->
			<div class="copyright dark-section">
				<div class="container">
					<div class="row">
						<!-- Copyrights -->
						<div class="col-xs-10 col-sm-6 col-md-6"> &copy; 
							2020						 BRISTOL Fire Engineering LLC
						</div>
						<!-- <div class="col-xs-2  col-sm-6 col-md-6 text-right page-scroll gray-bg icons-circle i-3x"> -->
							<!-- <div class="text-right page-scroll gray-bg icons-circle i-3x toTop"> -->
								<a href="javascript:;" id="top" class="toTop">
									<i class="fa fa-arrow-up"></i>
								</a>
							<!-- </div> -->
						<!-- </div> -->
					</div>
				</div>
			</div>
			<!-- footer-bottom -->
		</footer>
		<!-- footer -->

	<!-- Scripts -->
	<script type="text/javascript" src="../../../js/jquery.min.js"></script> 
	<script type="text/javascript" src="../../../js/bootstrap.min.js"></script> 
	<!-- Menu jQuery plugin -->
	 
	<script type="text/javascript" src="../../../js/hover-dropdown-menu.js"></script> 
	<!-- Menu jQuery Bootstrap Addon --> 
	<script type="text/javascript" src="../../../js/jquery.hover-dropdown-menu-addon.js"></script> 
	<!-- Scroll Top Menu -->
	 
	<script type="text/javascript" src="../../../js/jquery.easing.1.3.js"></script> 
	<!-- Sticky Menu --> 
	<script type="text/javascript" src="../../../js/jquery.sticky.js"></script> 
	<!-- Bootstrap Validation -->
	 
	<script type="text/javascript" src="../../../js/bootstrapValidator.min.js"></script> 
	<!-- Revolution Slider -->
	 
	<script type="text/javascript" src="../../../rs-plugin/js/jquery.themepunch.tools.min.js"></script>
	<script type="text/javascript" src="../../../rs-plugin/js/jquery.themepunch.revolution.min.js"></script> 
	<script type="text/javascript" src="../../../js/revolution-custom.js"></script> 
	<!-- Portfolio Filter -->
	 
	<script type="text/javascript" src="../../../js/jquery.mixitup.min.js"></script> 
	<!-- Animations -->
	 
	<script type="text/javascript" src="../../../js/jquery.appear.js"></script> 
	<script type="text/javascript" src="../../../js/effect.js"></script> 
	<!-- Owl Carousel Slider -->
	 
	<script type="text/javascript" src="../../../js/owl.carousel.min.js"></script> 
	<!-- Pretty Photo Popup -->
	 
	<script type="text/javascript" src="../../../js/jquery.prettyPhoto.js"></script> 
	<!-- Parallax BG -->
	 
	<script type="text/javascript" src="../../../js/jquery.parallax-1.1.3.js"></script> 
	<!-- Fun Factor / Counter -->
	 
	<!-- <script type="text/javascript" src="https://www.bristol-fire.com/js/jquery.countTo.js"></script>  -->
	<!-- Twitter Feed -->
	 
	<!-- <script type="text/javascript" src="https://www.bristol-fire.com/js/tweet/carousel.js"></script> 
	<script type="text/javascript" src="https://www.bristol-fire.com/js/tweet/scripts.js"></script> 
	<script type="text/javascript" src="https://www.bristol-fire.com/js/tweet/tweetie.min.js"></script>  -->
	<!-- Background Video -->
	 
	<!-- <script type="text/javascript" src="https://www.bristol-fire.com/js/jquery.mb.YTPlayer.js"></script> -->
	<!-- Custom Js Code -->
	<script type="text/javascript" src="../../../js/isotope.min.js"></script>
	<script type="text/javascript" src="../../../js/darkbox.js"></script>
	<script type="text/javascript" src="../../../js/jssocials.min.js"></script>
	<script type="text/javascript" src="../../../js/custom.js"></script>
	<script async defer src="https://maps.googleapis.com/maps/api/js?key=AIzaSyCVW6CI_UUirlqKGgtqjeeaqd_VYnlXHxY&amp;callback=initMap"></script>
	<!-- Scripts -->
	
<script>
        (function(w,d,u){
                var s=d.createElement('script');s.async=true;s.src=u+'?'+(Date.now()/60000|0);
                var h=d.getElementsByTagName('script')[0];h.parentNode.insertBefore(s,h);
        })(window,document,'../../../../cdn.bitrix24.com/b416329/crm/site_button/loader_16_ijulke.js');
</script>
		
	</body>

<!-- Mirrored from www.bristol-fire.com/solutions-products/fire-protection-systems/foam-system/ by HTTrack Website Copier/3.x [XR&CO'2014], Fri, 04 Dec 2020 16:00:26 GMT -->
</html>
        

	 